# 87B busbar differential — requirements

Source: customer requirement `PCE-REQ-2026-087 rev B`
(`requirements/customer/87B-customer-requirement.md`), decomposed per
`docs/standards/REQUIREMENTS_CONVENTION.md`. Platform-implied rows cite
`docs/platform/*.md` and `docs/platform/OPEN_QUESTIONS.md` (Qn).

Base used for every per-unit figure below while REQ-87B-007 is BLOCKED:
Ib = 20 MVA / (sqrt(3) x 12.47 kV) = 926.0 A primary (prototype assumption A1).

Status key: `agreed` accepted as written · `implemented` code + test present on
this branch · `BLOCKED` needs a customer answer; the prototype proceeds under
the numbered assumption in section 2, which is not a default.

## 1. Requirement rows

| ID | Statement | Rationale | Source | Acceptance | Verification | Status |
|---|---|---|---|---|---|---|
| REQ-87B-001 | The element shall compute, for each phase, a differential current Id equal to the magnitude of the phasor sum of the polarity-corrected currents of every in-zone bay (current into the bus positive). | Kirchhoff at the bus: Id is zero for load and through faults. | cust. 2.1 | `steady_load`: Id < 0.05 pu on every phase; `bus_fault_internal`: Id(A) above pickup at the operating pass and recorded in the SOE value; bus fault current > 2 pu per `test_bus_zone` | test | implemented |
| REQ-87B-002 | The element shall compute, for each phase, a restraint current Ir equal to the sum of the magnitudes of the currents of every in-zone bay. | Through current must raise the operating threshold. | cust. 2.1 | `bus_fault_external` at 0.35 s: Ir(B) > 5 pu; `steady_load`: Ir within 2 % of 2 x 740 A / Ib | test | implemented |
| REQ-87B-003 | All bay phasors used in one evaluation shall come from the same protection pass (same acquisition frame and timestamp). | Mixing passes creates a false differential proportional to di/dt. | MEASUREMENT_CHAIN.md | inspection of `bus_diff_87b_step` call site: one `tick` for all `IED_CH_BAY_I` phasors | inspection | implemented |
| REQ-87B-004 | The element shall operate on a phase only when Id exceeds `87B_PICKUP` and Id exceeds the percentage-restraint characteristic for that phase. | Dual criterion of a low-impedance differential. | cust. 2.2 | `bus_fault_internal` operates; `steady_load`, `bus_fault_external` do not | test | implemented |
| REQ-87B-005 | The restraint characteristic shall be dual-slope: for Ir <= `87B_BREAKPOINT`, threshold = S1 x Ir; for Ir > `87B_BREAKPOINT`, threshold = S1 x BP + S2 x (Ir - BP) (continuous at the breakpoint). | The customer text names the slopes and breakpoint but not the shape of the second segment (through the origin vs. continuous at the breakpoint); two readings give different security. | cust. 2.3 | closed-form check of `bus_diff_87b_threshold_pu` at Ir = 1, 2, 4 pu with S1 = 25 %, S2 = 60 %, BP = 2 pu | test | BLOCKED |
| REQ-87B-006 | The element shall evaluate the characteristic independently per phase and operate when any phase operates. | Single-phase bus faults dominate on a solidly grounded 12.47 kV bus. | cust. 2.1, 2.2 | `bus_fault_internal` (A-G): phase A operates, B and C do not | test | implemented |
| REQ-87B-007 | All 87B current quantities, settings and actual values shall be expressed in per unit of a single declared base current. | Customer text gives two bases: bus rating (20 MVA at 12.47 kV = 926 A) and "largest bay CT primary" (2000 A). The same setting number means a 2.2:1 different primary current. | cust. 2.4, Q3 | setting `87B_BASE_MVA` with `VT_V_LN_NOMINAL` defines Ib; actual values reported in pu of Ib | test | BLOCKED |
| REQ-87B-008 | `87B_PICKUP` shall be settable 0.05 to 2.0 pu, default 0.2 pu; a value outside the range shall reject the settings write (R-87B-001). | Customer setting sheet. | cust. 2.3, 2.4, table | `settings_write` of 0.04 and 2.1 rejected with R-87B-001; 0.2 accepted | test | implemented |
| REQ-87B-009 | `87B_SLOPE1` shall be settable 10 to 100 %, default per REQ-87B-012; out of range rejects the write (R-87B-002). | Customer setting sheet. | cust. table | 5 % and 101 % rejected | test | implemented |
| REQ-87B-010 | `87B_SLOPE2` shall be settable 10 to 100 %, default per REQ-87B-012; out of range rejects the write (R-87B-003). | Customer setting sheet. | cust. table | 5 % and 101 % rejected | test | implemented |
| REQ-87B-011 | `87B_BREAKPOINT` shall be settable 1.0 to 10.0 pu, default 2.0 pu; out of range rejects the write (R-87B-004). | Customer setting sheet. | cust. table | 0.9 and 10.1 rejected | test | implemented |
| REQ-87B-012 | `87B_SLOPE2` shall not be lower than `87B_SLOPE1`; a write with S2 < S1 shall be rejected (R-87B-005). | Customer defaults (S1 = 60 %, S2 = 25 %) give a characteristic that gets *less* secure as through current rises, the opposite of the CT-saturation rationale for a second slope. Either the defaults are swapped or the slope naming is. | cust. 2.3 | `settings_write 87B_SLOPE1=60 87B_SLOPE2=25` rejected with R-87B-005; tool blocks the write | test | BLOCKED |
| REQ-87B-013 | For an internal fault with Id >= 2 x `87B_PICKUP` the element shall operate within one nominal cycle (16.7 ms) of fault inception. | Customer performance target. Platform: full-cycle DFT (one-cycle group delay) plus a 2.08 ms protection pass; decisions are typically available at ~18.8 ms (PLATFORM_FIGURES.md), so "one cycle from inception" is not achievable with the existing measurement chain and the measurement origin is not stated. | cust. 2.5, PLATFORM_FIGURES.md | measured `bus_fault_internal` operate time reported in VALIDATION_PLAN and realtime.json | test | BLOCKED |
| REQ-87B-014 | The element shall not operate for an external (through) fault on any feeder with fault current up to 20 x that feeder's CT rated primary. | Security requirement. The test set has ideal CTs (Q2); CT saturation, which is what the second slope exists for, cannot be exercised, and 20 x 600 A on bay 3 exceeds the source capability of the modelled 20 MVA bus (max ~4.8 kA). | cust. 2.5, Q2 | `bus_fault_external` no trip; seeded sweep of external faults (all types, all feeder bays, 0–100 % location, Rf 0–2 ohm) no trip | test | BLOCKED |
| REQ-87B-015 | Operation shall drive the 86B bus lockout output (TRIPB) and the bay-1 trip output (TRIP1). | Platform has one bus lockout output that trips every bus breaker (Q8: bays 2-4 breakers are not individually modelled); bay 1 is also tripped directly. | cust. 2.6, Q8, INTERFACE_CONTRACTS.md | `bus_fault_internal`: `tripb` true, `trip1` true, bus de-energised by the breaker model | test | implemented |
| REQ-87B-016 | Operation shall record an SOE `OPERATE 87B` event time-tagged to the operating pass with the operating-phase differential current as its value. | Customer event requirement; SOE contract. | cust. 2.6 | `loop_find(SOE_ELEMENT_OPERATE)` with detail `ELEM_87B` in `bus_fault_internal` | test | implemented |
| REQ-87B-017 | The 87B trip shall be sealed in until a deliberate reset. | Customer says "sealed in" without a release condition: 86B lockout reset (platform), breaker open + current gone (TRIP1 rule), or element drop-out. | cust. 2.6 | after `bus_fault_internal` clears, `tripb` stays true until `ied_reset_lockout()` | test | BLOCKED |
| REQ-87B-018 | A CT-circuit supervision function shall alarm when Id > `87B_CTS_ALARM_PCT` x Ir persists for `87B_CTS_DELAY` while the bus carries load. | Detects an open or shorted CT secondary. "Under load" has no number; "alarm" has no output defined on the platform (no alarm contact in the data model); and an open CT under load produces Id above the operate characteristic immediately, so a 3 s supervision cannot prevent the trip it is meant to block. | cust. 2.7 | host test: healthy load with one bay's current removed from the sum but channels flagged valid -> CTS alarm after 3.0 s +/- 1 pass; alarm SOE recorded | test | BLOCKED |
| REQ-87B-019 | While the CT-supervision alarm is standing, the 87B element shall be blocked (`blocked` operand true, no operate). | Customer requirement. | cust. 2.7 | after the alarm in the REQ-87B-018 test, an internal fault does not operate 87B | test | implemented |
| REQ-87B-020 | The element shall be extensible to a fifth bay position when that position is equipped. | Platform has 16 ADC channels and `IED_NUM_BAYS = 4`; a fifth bay needs new hardware, channel map, settings keys and a re-validation campaign. | cust. 2.8, ied_config.h | not testable on this platform; element loops over `IED_NUM_BAYS` | analysis | BLOCKED |
| REQ-87B-021 | Each bay shall be settable in zone or out of zone (`87B_BAYn_IN_ZONE`, YES/NO, default YES); an out-of-zone bay contributes to neither Id nor Ir and its input validity does not block the element. | Bus transfer. Customer text does not say whether an out-of-zone bay still restrains, nor what protects the transferred bay. | cust. 2.9, Q4 | host test: bay 3 out of zone, `bus_fault_external` (bay-3 fault) -> Id equals the bay-3 current, Ir excludes it; bay 3 invalid does not block | test | BLOCKED |
| REQ-87B-022 | A settings write shall be rejected when fewer than two bays are in zone (R-87B-008). | A one-bay "differential" is an overcurrent element with a misleading name. | derived from cust. 2.9 | write with three bays out of zone rejected | test | implemented |
| REQ-87B-023 | At the pilot site, with bay-4 CTs not wired (`BAY4_CT_CONNECTED = NO`) and bay 4 in zone, the element shall remain blocked and shall not operate; it shall not treat the missing bay-4 current as zero. | Invalid is not zero (CODING_STANDARD 3). If bay 4 is physically on the bus and energised, excluding it from the zone turns its load into a standing differential. | cust. 3 site note, MEASUREMENT_CHAIN.md | host test: defaults with `BAY4_CT_CONNECTED = NO`, `bus_fault_internal`: no 87B operate, `blocked` true; `steady_load` no trip | test | BLOCKED |
| REQ-87B-024 | `87B_FUNCTION = Disabled` shall hold the element reset: no operate, no CTS alarm, operands `enabled = false`; the standing 86B lockout is not cleared by disabling. | Customer setting sheet; behaviour on disable is unspecified. | cust. table | host test: Disabled + `bus_fault_internal` -> no 87B operate, no tripb | test | BLOCKED |
| REQ-87B-025 | `87B_CTS_ALARM_PCT` shall be settable 2 to 20 %, default 5 %; out of range rejects the write (R-87B-006). | Customer setting sheet. | cust. table | 1 % and 21 % rejected | test | implemented |
| REQ-87B-026 | `87B_CTS_DELAY` shall be settable 0.5 to 10 s, default 3 s; out of range rejects the write (R-87B-007). | Customer setting sheet. | cust. table | 0.4 s and 11 s rejected | test | implemented |
| REQ-87B-027 | When any channel of any in-zone bay is flagged invalid, the element shall be blocked for that pass: no operate, CTS timer held, `blocked` operand true, logged once per transition. | Invalid is not zero. | MEASUREMENT_CHAIN.md, CODING_STANDARD 3 | `ct_lost_bay1_load` no trip; seeded sweep >= 500 cases: any bay invalid on healthy load -> no trip | test | implemented |
| REQ-87B-028 | The element shall not operate when the DFT window is not yet full after power-up or reset. | One-cycle arming (Q6). | Q6, ied_app.c | host test: first 32 samples after `ied_init` produce no operate with a standing fault | test | BLOCKED |
| REQ-87B-029 | On acceptance of a settings group (`ied_settings_finalize`) the element state (CTS timer, operate flags) shall be reset; a rejected group shall leave the active 87B settings unchanged. | Q5 default; atomic settings contract. | Q5, INTERFACE_CONTRACTS.md | `settings_file_parse` with an invalid 87B value leaves `out` untouched; state reset verified by unit test | test | BLOCKED |
| REQ-87B-030 | The 87B settings shall be validated by the shared rules (R-87B-001..008) in firmware and in the setting tool from the same C source, and any violation shall reject the whole group. | One math, two runtimes. | INTERFACE_CONTRACTS.md | `test_settings_rules` and Playwright journey 6 see the same rule IDs and messages | test | implemented |
| REQ-87B-031 | With 87B enabled the protection task shall stay within `IED_BUDGET_PROT_CYCLES` (12 000 cycles) in every scenario on the STM32F407 target. | Nine additional full-cycle DFTs per pass. | PLATFORM_FIGURES.md | `tools/build_realtime_report.py`: protection max cycles <= 12 000 after; before/after table in the PR | test | implemented |
| REQ-87B-032 | Adding 87B shall not change the operated elements or trip times (within one protection pass, 2.1 ms) of any pre-existing scenario. | Blast radius. | safety-critical-change skill | before/after realtime.json comparison | test | implemented |
| REQ-87B-033 | The element shall publish operands (`pickup`/`operate`/`blocked`/`enabled`) and actual values (Id, Ir per phase in pu) through `ied_status`, a DNP3 binary point and the PMU digital word. | Operands are the interface. | CODING_STANDARD 7, DATA_MODEL.md | `ied_status()->b87` fields asserted in host tests | test | implemented |
| REQ-87B-034 | Every bay current used by 87B shall pass through the same linear filtering (mimic + full-cycle DFT) so that a through current seen by two bays cancels exactly during the DC-offset transient. | Q1: with bay 1 mimic-compensated and bays 2-4 raw, an external fault produced a false differential during the first cycle (seen in the sweep before the fix); identical filters make the differential of a through current zero by linearity. | Q1 | `bus_fault_external` (B-C, X/R ~5.6) no trip; sweep over fault type, location, Rf and point-on-wave: 0 external-fault operations | test | implemented |
| REQ-87B-035 | The element shall be validated at 60 Hz only; 50 Hz is out of scope of this change. | Q7: build-time frequency. | Q7 | build flag unchanged | inspection | agreed |
| REQ-87B-036 | Acceptance shall be by secondary injection with the platform's bus-fault and through-fault scenarios (`bus_fault_internal`, `bus_fault_external`) and the invalid-input scenario (`ct_lost_bay1_load`), on host and on the emulated target. | Customer acceptance clause. | cust. 4 | scenario rows pass in realtime.json | demonstration | implemented |
| REQ-87B-037 | The supplier shall deliver a design specification, a validation report and an instruction-manual chapter for 87B. | Customer deliverables clause. | cust. 4 | `docs/elements/87B/{DESIGN_SPEC,VALIDATION_PLAN,MANUAL_CHAPTER}.md` present and reviewed | inspection | implemented |

## 2. BLOCKED rows — questions for the customer and prototype assumptions

Every assumption below is written down so the prototype can be built and
measured; none of them is a default and each row stays BLOCKED until answered.

| Row | Question | Prototype assumption |
|---|---|---|
| REQ-87B-005 | Above the breakpoint, is the operate threshold S1 x BP + S2 x (Ir - BP) (continuous at the breakpoint) or S2 x Ir (through the origin, with a step at the breakpoint)? | A2: continuous at the breakpoint. |
| REQ-87B-007 | Which base is intended: bus rating (20 MVA at 12.47 kV -> 926 A), the largest bay CT primary (2000 A), or something else? The pickup range "0.05-2.0 pu of the largest CT primary" and "all quantities in pu of the bus rating" cannot both hold. Must the base follow the CT table automatically or be a setting? | A1: one base, Ib = `87B_BASE_MVA` (default 20 MVA) at sqrt(3) x `VT_V_LN_NOMINAL`, for settings, characteristic and actual values. |
| REQ-87B-012 | Defaults S1 = 60 %, S2 = 25 % make the second slope flatter than the first. Are the defaults swapped (S1 = 25 %, S2 = 60 %), or is "slope 1" meant to be the high-restraint slope? Shall the relay enforce S2 >= S1? | A3: enforce S2 >= S1 (R-87B-005); prototype defaults S1 = 25 %, S2 = 60 %. |
| REQ-87B-013 | Is "within one cycle" measured from fault inception at the relay terminals to the trip contact, or from the moment the measured differential exceeds 2 x pickup? The platform's full-cycle DFT gives a decision ~18.8 ms after inception; a sub-cycle target needs a half-cycle or sample-based algorithm (new DSP, new budget evidence). Is 1.25 cycles from inception acceptable? | A4: report the measured inception-to-operate time; no new DSP in this change. |
| REQ-87B-014 | Please supply CT class, knee voltage and burden for each bay (or confirm the 20 x figure assumes CTs that do not saturate). The test set models ideal CTs and a 20 MVA source (max through fault ~4.8 kA, i.e. 8 x the bay-3 CT), so 20 x with saturation cannot be demonstrated. | A5: ideal CTs; security shown by scenario + seeded sweep and stated as a limitation. |
| REQ-87B-017 | Seal-in until what: manual 86B lockout reset (platform behaviour), breaker-open and current-gone (as TRIP1), or element drop-out plus a minimum dwell? | A6: TRIPB (86B) latched until `ied_reset_lockout()`; TRIP1 follows the existing release rule; the 87B operate operand itself follows Id. |
| REQ-87B-018 | (a) Define "under load": minimum restraint (e.g. Ir >= 0.1 pu) or minimum per-bay current? (b) What is the alarm output: SOE event, DNP3 point, a physical contact (none exists on the platform)? (c) An open CT under 320 A load gives Id = 0.35 pu, above pickup and (with 25 % slope) above the characteristic, so 87B would trip before a 3 s alarm. Is an instantaneous low-set CTS block required, or is reliance on the hardware CT supervision (`invalid_mask`) accepted? | A7: "under load" = Ir >= 0.1 pu and Id below `87B_PICKUP`; alarm = SOE event + operand + DNP3 binary; no instantaneous block. |
| REQ-87B-020 | Bay 5 needs 3 more analogue channels than the 16-channel acquisition provides. Is this a new hardware variant (out of scope here), and should the 87B settings reserve `87B_BAY5_*` keys now? | A8: not implemented; code loops over `IED_NUM_BAYS` so a 5-bay build inherits the element. |
| REQ-87B-021 | Confirm an out-of-zone bay is removed from both the differential and the restraint sums, that its CT validity no longer blocks 87B, and state what protects the bay while transferred (the relay has one zone). | A9: as stated in the row. |
| REQ-87B-023 | Is bay 4 energised and connected to the bus at the pilot site while its CTs are not wired? If yes, 87B cannot be in service (either it is blocked by the invalid bay, or bay-4 load appears as a standing differential if bay 4 is set out of zone). If bay 4 is de-energised, may it be commissioned with `87B_BAY4_IN_ZONE = NO`? | A10: bay 4 in zone and `CT_CONNECTED = NO` -> element blocked; nothing is substituted. |
| REQ-87B-024 | Should `87B_FUNCTION` default to Disabled until the commissioning tests pass (bay-4 CTs are not wired at the pilot site)? Should disabling clear a standing 87B-initiated 86B lockout? | A11: default Enabled as written; disabling resets the element but not the lockout. |
| REQ-87B-028 | Is one cycle of arming after power-up or reset acceptable (platform default), or is a longer delay required for energising onto a fault? | A12: one cycle (Q6 default). |
| REQ-87B-029 | On a settings write, shall a running CTS timer restart (platform default: reset all element state), or hold? | A13: reset on finalize (Q5 default). |

## 3. Source sentence map

| Source | Rows |
|---|---|
| 2.1 differential / restraint, bays 1-4 | 001, 002, 003, 006 |
| 2.2 operate criterion | 004, 006 |
| 2.3 dual slope, defaults | 005, 008, 009, 010, 011, 012 |
| 2.4 per-unit base, pickup range | 007, 008 |
| 2.5 operate time, through-fault security | 013, 014 |
| 2.6 trip, 86B, event, seal-in | 015, 016, 017 |
| 2.7 CT supervision | 018, 019 |
| 2.8 bay 5 | 020 |
| 2.9 in zone / out of zone | 021, 022 |
| 3 site note (bay 4 CTs) | 023 |
| settings table | 008-011, 024-026 |
| 4 acceptance and deliverables | 036, 037 |
| platform | 027-035 |
